<!DOCTYPE html>
<html lang="zh-CN">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>常规机电安装安装费价格库 · 全国分项 + 分地区系数</title>
<style>
:root{
  --bg:#f5f7fa; --card:#fff; --ink:#1f2937; --muted:#6b7280; --line:#e5e7eb;
  --accent:#2563eb; --accent-soft:#eff6ff; --ok:#059669; --warn:#d97706; --bad:#dc2626;
}
*{box-sizing:border-box}
body{margin:0;font-family:"PingFang SC","Microsoft YaHei","Hiragino Sans GB","Source Han Sans SC",-apple-system,"Segoe UI",sans-serif;background:var(--bg);color:var(--ink);line-height:1.6;font-size:14px}
a{color:var(--accent)}
header.top{background:linear-gradient(120deg,#0f172a 0%,#1e3a8a 100%);color:#fff;padding:28px 20px 24px}
header.top .inner{max-width:1200px;margin:0 auto}
header.top h1{margin:0;font-size:22px;font-weight:700;letter-spacing:.5px}
header.top .sub{margin-top:8px;color:#c7d2fe;font-size:13px;max-width:900px}
header.top .meta{margin-top:12px;display:flex;flex-wrap:wrap;gap:8px}
header.top .meta span{background:rgba(255,255,255,.14);border:1px solid rgba(255,255,255,.22);border-radius:20px;padding:2px 12px;font-size:12px}
nav{position:sticky;top:0;z-index:50;background:#fff;border-bottom:1px solid var(--line);box-shadow:0 1px 3px rgba(15,23,42,.05)}
nav .inner{max-width:1200px;margin:0 auto;display:flex;flex-wrap:wrap;gap:2px}
nav button{background:none;border:none;border-bottom:2px solid transparent;padding:13px 16px;font-size:14px;color:var(--muted);cursor:pointer;font-family:inherit;white-space:nowrap}
nav button:hover{color:var(--accent)}
nav button.active{color:var(--accent);border-bottom-color:var(--accent);font-weight:600}
main{max-width:1200px;margin:0 auto;padding:20px}
.panel{display:none}
.panel.active{display:block}
.card{background:var(--card);border:1px solid var(--line);border-radius:10px;padding:18px;margin-bottom:16px;box-shadow:0 1px 2px rgba(15,23,42,.04)}
.stat-grid{display:grid;grid-template-columns:repeat(auto-fit,minmax(160px,1fr));gap:12px;margin-bottom:16px}
.stat{background:var(--card);border:1px solid var(--line);border-radius:10px;padding:16px;box-shadow:0 1px 2px rgba(15,23,42,.04)}
.stat .n{font-size:26px;font-weight:700;color:var(--accent)}
.stat .l{font-size:12px;color:var(--muted);margin-top:2px}
h2.sec{font-size:16px;margin:4px 0 12px;padding-left:10px;border-left:4px solid var(--accent)}
.toolbar{display:flex;flex-wrap:wrap;gap:10px;align-items:center;margin-bottom:12px}
.toolbar input,.toolbar select{padding:7px 11px;border:1px solid var(--line);border-radius:8px;font-size:13px;font-family:inherit;background:#fff;color:var(--ink)}
.toolbar input{min-width:230px;outline:none}
.toolbar input:focus,.toolbar select:focus{border-color:var(--accent);box-shadow:0 0 0 3px var(--accent-soft)}
.toolbar .cnt{margin-left:auto;font-size:12px;color:var(--muted)}
table{width:100%;border-collapse:collapse;font-size:13px}
th,td{border-bottom:1px solid var(--line);padding:8px 10px;text-align:left;vertical-align:top}
th{background:#f9fafb;font-weight:600;color:#374151;white-space:nowrap;position:sticky;top:0}
tbody tr:hover{background:#f9fafb}
td.num,th.num{text-align:right;font-variant-numeric:tabular-nums}
.tbl-wrap{max-height:640px;overflow:auto;border:1px solid var(--line);border-radius:10px;background:#fff}
.tbl-wrap th{z-index:2}
.badge{display:inline-block;padding:1px 8px;border-radius:20px;font-size:12px;white-space:nowrap}
.note{background:var(--accent-soft);border-left:3px solid var(--accent);border-radius:6px;padding:12px 14px;font-size:13px;margin-bottom:12px}
.warn{background:#fffbeb;border-left:3px solid var(--warn);border-radius:6px;padding:12px 14px;font-size:13px;margin-bottom:12px}
ul.tight{margin:6px 0;padding-left:20px}
ul.tight li{margin:3px 0;font-size:13px}
.src-link{word-break:break-all;font-size:12px;color:var(--accent)}
.empty{padding:40px;text-align:center;color:var(--muted)}
.loading{padding:40px;text-align:center;color:var(--muted)}
footer{max-width:1200px;margin:0 auto;padding:8px 20px 40px;font-size:12px;color:var(--muted)}
@media(max-width:640px){header.top h1{font-size:17px}.toolbar input{min-width:100%}}
</style>
</head>
<body>
<header class="top">
  <div class="inner">
    <h1>常规机电安装安装费价格库</h1>
    <div class="sub">口径：安装费 = 人工 + 辅材 + 机械，<strong>不含主材</strong>（主材一律另列）。主体为全国分项安装费单价（元/台、元/m、元/个、元/套），辅以各省机电安装人工工日价与地区修正系数。</div>
    <div class="meta">
      <span id="m-items">— 项分项单价</span>
      <span id="m-prov">— 省工日价</span>
      <span id="m-src">— 条数据来源</span>
      <span>建库日期 2026-11-14</span>
    </div>
  </div>
</header>

<nav><div class="inner">
  <button class="active" data-tab="overview">概览</button>
  <button data-tab="items">全国分项安装费</button>
  <button data-tab="labor">各省人工工日价</button>
  <button data-tab="coef">地区修正系数</button>
  <button data-tab="region">分地区明细</button>
  <button data-tab="sources">数据来源</button>
</div></nav>

<main>
<!-- 概览 -->
<section class="panel active" id="tab-overview">
  <div class="stat-grid">
    <div class="stat"><div class="n">133</div><div class="l">全国分项安装费单价</div></div>
    <div class="stat"><div class="n">5</div><div class="l">覆盖专业（五大专业）</div></div>
    <div class="stat"><div class="n">27</div><div class="l">已取得工日价省份</div></div>
    <div class="stat"><div class="n">29</div><div class="l">地区修正系数（含基准）</div></div>
    <div class="stat"><div class="n">3591</div><div class="l">分地区换算明细行</div></div>
    <div class="stat"><div class="n">27</div><div class="l">数据来源</div></div>
  </div>

  <div class="card">
    <h2 class="sec">口径说明</h2>
    <div class="warn">
      <strong>不要走定额模式。</strong>本库全部数据来自网络搜集的<strong>市场劳务报价、市场综合报价、官方造价信息</strong>，不使用任何定额基价作为入库口径。无可靠来源的条目一律标「待补」，不编数。
    </div>
    <ul class="tight">
      <li><strong>安装费口径</strong>：人工 + 辅材 + 机械，<strong>不含主材</strong>。市场综合报价如含辅材，已在「备注」列逐条标明。</li>
      <li><strong>价格性质</strong>：分为「市场劳务价」「市场综合报价」「官方造价信息」三类，见各表标注。</li>
      <li><strong>地区换算</strong>：全国基准价（元/台、元/m）× 该地区修正系数 = 该地区分项安装费。系数由各省人工工日价中值相对全国基准 160 元/工日 求得。</li>
      <li><strong>区间价</strong>：为原样收录的行情范围，展示按区间中值，便于排序汇总。</li>
      <li><strong>待补省份（4 个）</strong>：山西、河南、湖南、贵州 —— 仅发布人工费指数或系数，未见公开绝对工日价，<strong>不编数</strong>，系数标「待补」。</li>
      <li><strong>参照省份（3 个）</strong>：云南（公路口径）、重庆（水利口径）、广西（区间参考）—— 非安装官方口径，换算时需谨慎，已在系数表「口径」列标注。</li>
    </ul>
  </div>

  <div class="card">
    <h2 class="sec">库结构</h2>
    <table>
      <thead><tr><th>工作表</th><th>内容</th><th class="num">条目数</th></tr></thead>
      <tbody>
        <tr><td>01 全国分项安装费</td><td>五大专业设备/管线分项安装费单价，全国基准</td><td class="num">133</td></tr>
        <tr><td>02 各省安装人工工日价</td><td>各省机电安装劳务工日价（电工/管工/通风工/电焊工等）</td><td class="num">27</td></tr>
        <tr><td>03 地区修正系数</td><td>各省相对全国基准的地区修正系数</td><td class="num">29</td></tr>
        <tr><td>04 分地区分项安装费</td><td>各省 × 各分项的换算结果</td><td class="num">3591</td></tr>
        <tr><td>05 数据来源</td><td>全部数据的可追溯来源</td><td class="num">27</td></tr>
      </tbody>
    </table>
  </div>

  <div class="card">
    <h2 class="sec">五大专业覆盖</h2>
    <div id="prof-cards" class="stat-grid"></div>
  </div>
</section>

<!-- 全国分项安装费 -->
<section class="panel" id="tab-items">
  <div class="card">
    <h2 class="sec">全国分项安装费（安装费不含主材）</h2>
    <div class="toolbar">
      <input id="q-items" type="text" placeholder="搜索分项名称 / 备注…">
      <select id="f-items">
        <option value="">全部专业</option>
                <option value="电气">电气</option>
        <option value="给排水">给排水</option>
        <option value="暖通空调">暖通空调</option>
        <option value="消防">消防</option>
        <option value="弱电智能化">弱电智能化</option>
      </select>
      <span class="cnt" id="c-items"></span>
    </div>
    <div class="tbl-wrap">
      <table>
        <thead><tr><th class="num">序号</th><th>专业</th><th>分项名称</th><th>单位</th><th class="num">安装费单价（元）</th><th>价格性质</th><th>备注</th></tr></thead>
        <tbody id="tb-items"></tbody>
      </table>
    </div>
  </div>
</section>

<!-- 各省人工工日价 -->
<section class="panel" id="tab-labor">
  <div class="card">
    <h2 class="sec">各省安装人工工日价（元/工日）</h2>
    <div class="toolbar">
      <input id="q-labor" type="text" placeholder="搜索地区 / 工种 / 来源…">
      <span class="cnt" id="c-labor"></span>
    </div>
    <div class="tbl-wrap">
      <table>
        <thead><tr><th class="num">序号</th><th>地区</th><th>工种/类别</th><th>价格描述</th><th class="num">中值(元/工日)</th><th>期次</th><th>口径备注</th></tr></thead>
        <tbody id="tb-labor"></tbody>
      </table>
    </div>
  </div>
</section>

<!-- 地区修正系数 -->
<section class="panel" id="tab-coef">
  <div class="card">
    <h2 class="sec">地区修正系数（北京基准 = 1.00，全国基准 160 元/工日）</h2>
    <div class="toolbar">
      <input id="q-coef" type="text" placeholder="搜索地区 / 备注…">
      <span class="cnt" id="c-coef"></span>
    </div>
    <div class="tbl-wrap">
      <table>
        <thead><tr><th class="num">序号</th><th>地区</th><th class="num">工日价中值(元)</th><th>口径</th><th class="num">修正系数</th><th>计算说明</th><th>备注</th></tr></thead>
        <tbody id="tb-coef"></tbody>
      </table>
    </div>
  </div>
</section>

<!-- 分地区明细（懒加载） -->
<section class="panel" id="tab-region">
  <div class="card">
    <h2 class="sec">分地区分项安装费明细（地区 × 分项）</h2>
    <div class="toolbar">
      <input id="q-region" type="text" placeholder="搜索地区 / 分项名称…">
      <select id="f-region">
        <option value="">全部地区</option>
                <option value="上海">上海</option>
        <option value="云南">云南</option>
        <option value="内蒙古">内蒙古</option>
        <option value="北京">北京</option>
        <option value="吉林">吉林</option>
        <option value="四川">四川</option>
        <option value="天津">天津</option>
        <option value="宁夏">宁夏</option>
        <option value="安徽">安徽</option>
        <option value="山东">山东</option>
        <option value="广东">广东</option>
        <option value="广西">广西</option>
        <option value="新疆">新疆</option>
        <option value="江苏">江苏</option>
        <option value="江西">江西</option>
        <option value="河北">河北</option>
        <option value="浙江">浙江</option>
        <option value="海南">海南</option>
        <option value="湖北">湖北</option>
        <option value="甘肃">甘肃</option>
        <option value="福建">福建</option>
        <option value="西藏">西藏</option>
        <option value="辽宁">辽宁</option>
        <option value="重庆">重庆</option>
        <option value="陕西">陕西</option>
        <option value="青海">青海</option>
        <option value="黑龙江">黑龙江</option>
      </select>
      <span class="cnt" id="c-region"></span>
    </div>
    <div class="tbl-wrap">
      <table>
        <thead><tr><th class="num">序号</th><th>地区</th><th>专业</th><th>分项名称</th><th>单位</th><th class="num">全国基准(元)</th><th class="num">系数</th><th class="num">换算后(元)</th></tr></thead>
        <tbody id="tb-region"><tr><td colspan="8" class="loading">点击本标签页开始加载（共 3591 行，按需读取）</td></tr></tbody>
      </table>
    </div>
  </div>
</section>

<!-- 数据来源 -->
<section class="panel" id="tab-sources">
  <div class="card">
    <h2 class="sec">数据来源（可追溯）</h2>
    <div class="tbl-wrap">
      <table>
        <thead><tr><th class="num">序号</th><th>来源类型</th><th>来源名称</th><th>链接/文号</th><th>覆盖地区</th><th>用途</th></tr></thead>
        <tbody id="tb-sources"></tbody>
      </table>
    </div>
  </div>
</section>
</main>

<footer>
  本页为《常规机电安装安装费价格库_全国分项+地区系数_20261114.xlsx》的可视化浏览版，数据同源，可追溯至「数据来源」表。价格随市场波动，实际报价以当地当月行情为准。
</footer>

<script id="dbdata" type="application/json">{"items": [{"序号": "1", "专业分类": "电气", "分项名称": "塑料管敷设 DN15 暗配", "单位": "m", "安装费单价(元/全国基准)": "4.17", "价格性质": "市场劳务价", "数据来源": "今日头条·预结算一胡工《2024年配管、配线工程劳务报价汇总》", "备注": "管材主材另列"}, {"序号": "2", "专业分类": "电气", "分项名称": "钢管敷设 DN20 暗配", "单位": "m", "安装费单价(元/全国基准)": "5.91", "价格性质": "市场劳务价", "数据来源": "今日头条·预结算一胡工《2024年配管、配线工程劳务报价汇总》", "备注": "管材主材另列"}, {"序号": "3", "专业分类": "电气", "分项名称": "钢管敷设 DN50 暗配", "单位": "m", "安装费单价(元/全国基准)": "12.93", "价格性质": "市场劳务价", "数据来源": "今日头条·预结算一胡工《2024年配管、配线工程劳务报价汇总》", "备注": "管材主材另列"}, {"序号": "4", "专业分类": "电气", "分项名称": "钢管敷设 DN25 明配", "单位": "m", "安装费单价(元/全国基准)": "13.35", "价格性质": "市场劳务价", "数据来源": "今日头条·预结算一胡工《2024年配管、配线工程劳务报价汇总》", "备注": "管材主材另列"}, {"序号": "5", "专业分类": "电气", "分项名称": "KBG管敷设 DN20 暗配", "单位": "m", "安装费单价(元/全国基准)": "3.17", "价格性质": "市场劳务价", "数据来源": "今日头条·预结算一胡工《2024年配管、配线工程劳务报价汇总》", "备注": "管材主材另列"}, {"序号": "6", "专业分类": "电气", "分项名称": "KBG管敷设 DN50 明配", "单位": "m", "安装费单价(元/全国基准)": "9.65", "价格性质": "市场劳务价", "数据来源": "今日头条·预结算一胡工《2024年配管、配线工程劳务报价汇总》", "备注": "管材主材另列"}, {"序号": "7", "专业分类": "电气", "分项名称": "JDG管敷设 DN20 暗配", "单位": "m", "安装费单价(元/全国基准)": "2.99", "价格性质": "市场劳务价", "数据来源": "今日头条·预结算一胡工《2024年配管、配线工程劳务报价汇总》", "备注": "管材主材另列"}, {"序号": "8", "专业分类": "电气", "分项名称": "电缆桥架安装 宽≤150mm", "单位": "m", "安装费单价(元/全国基准)": "11.75", "价格性质": "市场劳务价", "数据来源": "今日头条·预结算一胡工《2024年配管、配线工程劳务报价汇总》", "备注": "桥架主材另列"}, {"序号": "9", "专业分类": "电气", "分项名称": "电缆桥架安装 宽≤600mm", "单位": "m", "安装费单价(元/全国基准)": "29.25", "价格性质": "市场劳务价", "数据来源": "今日头条·预结算一胡工《2024年配管、配线工程劳务报价汇总》", "备注": "桥架主材另列"}, {"序号": "10", "专业分类": "电气", "分项名称": "电缆桥架安装 宽≤1000mm", "单位": "m", "安装费单价(元/全国基准)": "48.41", "价格性质": "市场劳务价", "数据来源": "今日头条·预结算一胡工《2024年配管、配线工程劳务报价汇总》", "备注": "桥架主材另列"}, {"序号": "11", "专业分类": "电气", "分项名称": "管内穿线 BV-1.5mm²", "单位": "m", "安装费单价(元/全国基准)": "0.69", "价格性质": "市场劳务价", "数据来源": "今日头条·预结算一胡工《2024年配管、配线工程劳务报价汇总》", "备注": "导线主材另列"}, {"序号": "12", "专业分类": "电气", "分项名称": "管内穿线 BV-4mm²", "单位": "m", "安装费单价(元/全国基准)": "0.59", "价格性质": "市场劳务价", "数据来源": "今日头条·预结算一胡工《2024年配管、配线工程劳务报价汇总》", "备注": "导线主材另列"}, {"序号": "13", "专业分类": "电气", "分项名称": "管内穿线 BV-16mm²", "单位": "m", "安装费单价(元/全国基准)": "0.8", "价格性质": "市场劳务价", "数据来源": "今日头条·预结算一胡工《2024年配管、配线工程劳务报价汇总》", "备注": "导线主材另列"}, {"序号": "14", "专业分类": "电气", "分项名称": "低压电缆敷设 185mm²及以下（桥架内）", "单位": "m", "安装费单价(元/全国基准)": "11.5", "价格性质": "市场综合报价", "数据来源": "苏州泰方《电缆敷设价格26条介绍》", "备注": "电缆主材另列，随截面/桥架宽度浮动"}, {"序号": "15", "专业分类": "电气", "分项名称": "电缆敷设 70mm²（合同价）", "单位": "m", "安装费单价(元/全国基准)": "14", "价格性质": "市场劳务价", "数据来源": "苏州泰方《电缆敷设价格26条介绍》", "备注": "电缆主材另列"}, {"序号": "16", "专业分类": "电气", "分项名称": "YJV22-3×120+2×70 直埋敷设", "单位": "m", "安装费单价(元/全国基准)": "9.5", "价格性质": "市场综合报价", "数据来源": "百度爱采购《敷设YJV22电缆人工费》（青岛一缆，2026.05）", "备注": "电缆主材另列，不含土方"}, {"序号": "17", "专业分类": "电气", "分项名称": "YJV22 桥架水平敷设", "单位": "m", "安装费单价(元/全国基准)": "6.5", "价格性质": "市场综合报价", "数据来源": "百度爱采购《敷设YJV22电缆人工费》（青岛一缆，2026.05）", "备注": "电缆主材另列"}, {"序号": "18", "专业分类": "电气", "分项名称": "电缆竖井垂直敷设", "单位": "m", "安装费单价(元/全国基准)": "20", "价格性质": "市场综合报价", "数据来源": "百度爱采购《敷设YJV22电缆人工费》（青岛一缆，2026.05）", "备注": "电缆主材另列，高层增加费另计"}, {"序号": "19", "专业分类": "电气", "分项名称": "电缆接头制作安装 70mm²", "单位": "个", "安装费单价(元/全国基准)": "200", "价格性质": "市场劳务价", "数据来源": "苏州泰方《电缆敷设价格26条介绍》", "备注": "2个400元的合同口径，电缆主材另列"}, {"序号": "20", "专业分类": "电气", "分项名称": "住宅配电箱安装（人工费）", "单位": "台", "安装费单价(元/全国基准)": "225", "价格性质": "市场劳务价", "数据来源": "百度爱采购《住宅配电箱安装人工费》", "备注": "明装比暗装低约20%，箱体设备主材另列"}, {"序号": "21", "专业分类": "电气", "分项名称": "筒灯/射灯安装", "单位": "个", "安装费单价(元/全国基准)": "11.5", "价格性质": "市场综合报价", "数据来源": "知乎《100平米水电装修报价(详细报价表)》", "备注": "灯具主材另列"}, {"序号": "22", "专业分类": "电气", "分项名称": "吸顶灯安装", "单位": "个", "安装费单价(元/全国基准)": "35", "价格性质": "市场综合报价", "数据来源": "知乎《100平米水电装修报价(详细报价表)》", "备注": "灯具主材另列"}, {"序号": "23", "专业分类": "电气", "分项名称": "吊灯安装", "单位": "个", "安装费单价(元/全国基准)": "82.5", "价格性质": "市场综合报价", "数据来源": "知乎《100平米水电装修报价(详细报价表)》", "备注": "灯具主材另列，复杂吊灯更高"}, {"序号": "24", "专业分类": "电气", "分项名称": "一般灯具安装", "单位": "盏", "安装费单价(元/全国基准)": "25", "价格性质": "市场综合报价", "数据来源": "163.com《2024年底装修多少钱一平合适？》", "备注": "灯具主材另列"}, {"序号": "25", "专业分类": "电气", "分项名称": "开关/插座安装", "单位": "个", "安装费单价(元/全国基准)": "17.5", "价格性质": "市场综合报价", "数据来源": "163.com《2024年底装修多少钱一平合适？》", "备注": "面板及盒体主材另列"}, {"序号": "26", "专业分类": "电气", "分项名称": "地面开槽", "单位": "m", "安装费单价(元/全国基准)": "8", "价格性质": "市场综合报价", "数据来源": "土巴兔《家庭水电安装价格》", "备注": "家装口径，仅开槽人工"}, {"序号": "27", "专业分类": "给排水", "分项名称": "薄壁不锈钢给水管安装 DN15", "单位": "m", "安装费单价(元/全国基准)": "24.13", "价格性质": "官方造价指标", "数据来源": "北京建设工程造价信息协会《给排水工程造价指标》2026.05", "备注": "管材主材另列"}, {"序号": "28", "专业分类": "给排水", "分项名称": "薄壁不锈钢给水管安装 DN40", "单位": "m", "安装费单价(元/全国基准)": "34.46", "价格性质": "官方造价指标", "数据来源": "北京建设工程造价信息协会《给排水工程造价指标》2026.05", "备注": "管材主材另列"}, {"序号": "29", "专业分类": "给排水", "分项名称": "薄壁不锈钢给水管安装 DN100", "单位": "m", "安装费单价(元/全国基准)": "53.61", "价格性质": "官方造价指标", "数据来源": "北京建设工程造价信息协会《给排水工程造价指标》2026.05", "备注": "管材主材另列"}, {"序号": "30", "专业分类": "给排水", "分项名称": "PP-R给水管安装 De20", "单位": "m", "安装费单价(元/全国基准)": "17.14", "价格性质": "官方造价指标", "数据来源": "北京建设工程造价信息协会《给排水工程造价指标》2026.05", "备注": "管材主材另列"}, {"序号": "31", "专业分类": "给排水", "分项名称": "PP-R给水管安装 De63", "单位": "m", "安装费单价(元/全国基准)": "27.99", "价格性质": "官方造价指标", "数据来源": "北京建设工程造价信息协会《给排水工程造价指标》2026.05", "备注": "管材主材另列"}, {"序号": "32", "专业分类": "给排水", "分项名称": "内衬塑热镀锌钢管安装 DN32", "单位": "m", "安装费单价(元/全国基准)": "48.81", "价格性质": "官方造价指标", "数据来源": "北京建设工程造价信息协会《给排水工程造价指标》2026.05", "备注": "管材主材另列"}, {"序号": "33", "专业分类": "给排水", "分项名称": "内衬塑热镀锌钢管安装 DN125", "单位": "m", "安装费单价(元/全国基准)": "80.55", "价格性质": "官方造价指标", "数据来源": "北京建设工程造价信息协会《给排水工程造价指标》2026.05", "备注": "管材主材另列"}, {"序号": "34", "专业分类": "给排水", "分项名称": "内衬塑热镀锌钢管安装 DN150", "单位": "m", "安装费单价(元/全国基准)": "87.15", "价格性质": "官方造价指标", "数据来源": "北京建设工程造价信息协会《给排水工程造价指标》2026.05", "备注": "管材主材另列"}, {"序号": "35", "专业分类": "给排水", "分项名称": "W型铸铁排水管安装 DN50", "单位": "m", "安装费单价(元/全国基准)": "61.64", "价格性质": "官方造价指标", "数据来源": "北京建设工程造价信息协会《给排水工程造价指标》2026.05", "备注": "管材主材另列"}, {"序号": "36", "专业分类": "给排水", "分项名称": "UPVC排水管安装（劳务）DN50", "单位": "m", "安装费单价(元/全国基准)": "10", "价格性质": "市场劳务价", "数据来源": "知乎《2024年室内装修工程-安装部分人工费报价》", "备注": "管材管件主材另列"}, {"序号": "37", "专业分类": "给排水", "分项名称": "PVC排水管安装（含辅材）", "单位": "m", "安装费单价(元/全国基准)": "40", "价格性质": "市场综合报价", "数据来源": "湖北公元建材《给排水管道安装的劳务价格怎么算？市场行情参考》", "备注": "管材主材另列，地区差异大"}, {"序号": "38", "专业分类": "给排水", "分项名称": "PVC-U螺旋消音排水管综合（改造工程）", "单位": "m", "安装费单价(元/全国基准)": "641.58", "价格性质": "官方造价指标", "数据来源": "北京市住建委《北京市城市更新工程造价指标——老旧小区楼内上下水管线改造工程》", "备注": "综合口径：含管线、阀门、拆除恢复及综合费用，非纯安装费，仅改造工程参考"}, {"序号": "39", "专业分类": "给排水", "分项名称": "球阀安装 DN40", "单位": "个", "安装费单价(元/全国基准)": "28.77", "价格性质": "官方造价指标", "数据来源": "北京建设工程造价信息协会《给排水工程造价指标》2026.05", "备注": "阀门主材另列"}, {"序号": "40", "专业分类": "给排水", "分项名称": "闸阀安装 DN65", "单位": "个", "安装费单价(元/全国基准)": "76.59", "价格性质": "官方造价指标", "数据来源": "北京建设工程造价信息协会《给排水工程造价指标》2026.05", "备注": "阀门主材另列"}, {"序号": "41", "专业分类": "给排水", "分项名称": "闸阀安装 DN32（劳务）", "单位": "只", "安装费单价(元/全国基准)": "25.1", "价格性质": "市场劳务价", "数据来源": "知乎《2024年室内装修工程-安装部分人工费报价》", "备注": "阀门主材另列"}, {"序号": "42", "专业分类": "给排水", "分项名称": "水表安装 DN20", "单位": "个", "安装费单价(元/全国基准)": "39.77", "价格性质": "官方造价指标", "数据来源": "北京建设工程造价信息协会《给排水工程造价指标》2026.05", "备注": "水表主材另列"}, {"序号": "43", "专业分类": "给排水", "分项名称": "水表安装 DN32（劳务）", "单位": "只", "安装费单价(元/全国基准)": "40.26", "价格性质": "市场劳务价", "数据来源": "知乎《2024年室内装修工程-安装部分人工费报价》", "备注": "水表主材另列"}, {"序号": "44", "专业分类": "给排水", "分项名称": "水龙头安装（单冷）", "单位": "个", "安装费单价(元/全国基准)": "5.59", "价格性质": "官方造价指标", "数据来源": "北京建设工程造价信息协会《给排水工程造价指标》2026.05", "备注": "龙头主材另列"}, {"序号": "45", "专业分类": "给排水", "分项名称": "水龙头安装（冷热）", "单位": "个", "安装费单价(元/全国基准)": "79.7", "价格性质": "官方造价指标", "数据来源": "北京建设工程造价信息协会《给排水工程造价指标》2026.05", "备注": "龙头主材另列"}, {"序号": "46", "专业分类": "给排水", "分项名称": "淋浴器安装（指标口径）", "单位": "组", "安装费单价(元/全国基准)": "22.98", "价格性质": "官方造价指标", "数据来源": "北京建设工程造价信息协会《给排水工程造价指标》2026.05", "备注": "洁具主材另列"}, {"序号": "47", "专业分类": "给排水", "分项名称": "淋浴器安装（劳务）", "单位": "组", "安装费单价(元/全国基准)": "65", "价格性质": "市场劳务价", "数据来源": "知乎《2024年室内装修工程-安装部分人工费报价》", "备注": "洁具主材另列"}, {"序号": "48", "专业分类": "给排水", "分项名称": "坐便器安装（指标·低位水箱）", "单位": "组", "安装费单价(元/全国基准)": "130.82", "价格性质": "官方造价指标", "数据来源": "北京建设工程造价信息协会《给排水工程造价指标》2026.05", "备注": "洁具主材另列"}, {"序号": "49", "专业分类": "给排水", "分项名称": "坐便器安装（指标·高位水箱）", "单位": "组", "安装费单价(元/全国基准)": "160.63", "价格性质": "官方造价指标", "数据来源": "北京建设工程造价信息协会《给排水工程造价指标》2026.05", "备注": "洁具主材另列"}, {"序号": "50", "专业分类": "给排水", "分项名称": "坐便器安装（劳务）", "单位": "组", "安装费单价(元/全国基准)": "65", "价格性质": "市场劳务价", "数据来源": "知乎《2024年室内装修工程-安装部分人工费报价》", "备注": "洁具主材另列"}, {"序号": "51", "专业分类": "给排水", "分项名称": "洗脸盆安装", "单位": "组", "安装费单价(元/全国基准)": "65", "价格性质": "市场劳务价", "数据来源": "知乎《2024年室内装修工程-安装部分人工费报价》", "备注": "洁具及龙头主材另列"}, {"序号": "52", "专业分类": "给排水", "分项名称": "洗涤盆安装", "单位": "组", "安装费单价(元/全国基准)": "65", "价格性质": "市场劳务价", "数据来源": "知乎《2024年室内装修工程-安装部分人工费报价》", "备注": "洁具及龙头主材另列"}, {"序号": "53", "专业分类": "给排水", "分项名称": "浴缸安装", "单位": "组", "安装费单价(元/全国基准)": "65", "价格性质": "市场劳务价", "数据来源": "知乎《2024年室内装修工程-安装部分人工费报价》", "备注": "洁具主材另列"}, {"序号": "54", "专业分类": "给排水", "分项名称": "地漏安装 DN50", "单位": "个", "安装费单价(元/全国基准)": "15.5", "价格性质": "市场劳务价", "数据来源": "知乎《2024年室内装修工程-安装部分人工费报价》", "备注": "地漏主材另列"}, {"序号": "55", "专业分类": "给排水", "分项名称": "地漏安装 DN75", "单位": "个", "安装费单价(元/全国基准)": "25.5", "价格性质": "市场劳务价", "数据来源": "知乎《2024年室内装修工程-安装部分人工费报价》", "备注": "地漏主材另列"}, {"序号": "56", "专业分类": "给排水", "分项名称": "钢套管制作安装", "单位": "个", "安装费单价(元/全国基准)": "15.5", "价格性质": "市场劳务价", "数据来源": "知乎《2024年室内装修工程-安装部分人工费报价》", "备注": "套管主材另列"}, {"序号": "57", "专业分类": "给排水", "分项名称": "刚性防水套管制作安装 DN50~DN100", "单位": "个", "安装费单价(元/全国基准)": "15.5", "价格性质": "市场劳务价", "数据来源": "知乎《2024年室内装修工程-安装部分人工费报价》", "备注": "套管主材另列"}, {"序号": "58", "专业分类": "给排水", "分项名称": "排污泵安装（含DN65出水管配套）", "单位": "台", "安装费单价(元/全国基准)": "3199.21", "价格性质": "官方造价指标", "数据来源": "北京建设工程造价信息协会《给排水工程造价指标》2026.05", "备注": "泵体及电气设备主材另列"}, {"序号": "59", "专业分类": "给排水", "分项名称": "不锈钢拼接生活水箱安装 V=40m³", "单位": "台", "安装费单价(元/全国基准)": "3458.36", "价格性质": "官方造价指标", "数据来源": "北京建设工程造价信息协会《给排水工程造价指标》2026.05", "备注": "水箱主材另列"}, {"序号": "60", "专业分类": "给排水", "分项名称": "不锈钢拼接生活水箱安装 V=50m³", "单位": "台", "安装费单价(元/全国基准)": "4191.03", "价格性质": "官方造价指标", "数据来源": "北京建设工程造价信息协会《给排水工程造价指标》2026.05", "备注": "水箱主材另列"}, {"序号": "61", "专业分类": "给排水", "分项名称": "虹吸式雨水斗安装 DN100", "单位": "个", "安装费单价(元/全国基准)": "53.78", "价格性质": "官方造价指标", "数据来源": "北京建设工程造价信息协会《给排水工程造价指标》2026.05", "备注": "雨水斗主材另列"}, {"序号": "62", "专业分类": "给排水", "分项名称": "PPR给水管安装（市场含辅材）", "单位": "m", "安装费单价(元/全国基准)": "32.5", "价格性质": "市场综合报价", "数据来源": "湖北公元建材《给排水管道安装的劳务价格怎么算？市场行情参考》", "备注": "管材主材另列"}, {"序号": "63", "专业分类": "暖通空调", "分项名称": "镀锌钢板风管安装（δ=1.0mm）", "单位": "m²", "安装费单价(元/全国基准)": "35", "价格性质": "市场综合报价", "数据来源": "今日头条《2026年暖通管道安装最新报价：30项明细全解析》", "备注": "钢板主材另列"}, {"序号": "64", "专业分类": "暖通空调", "分项名称": "风管保温（橡塑25mm）", "单位": "m²", "安装费单价(元/全国基准)": "18", "价格性质": "市场综合报价", "数据来源": "今日头条《2026年暖通管道安装最新报价：30项明细全解析》", "备注": "保温材料主材另列"}, {"序号": "65", "专业分类": "暖通空调", "分项名称": "风管漏光检测", "单位": "m²", "安装费单价(元/全国基准)": "2", "价格性质": "市场综合报价", "数据来源": "今日头条《2026年暖通管道安装最新报价：30项明细全解析》", "备注": "检测费用"}, {"序号": "66", "专业分类": "暖通空调", "分项名称": "风管软连接安装", "单位": "处", "安装费单价(元/全国基准)": "80", "价格性质": "市场综合报价", "数据来源": "今日头条《2026年暖通管道安装最新报价：30项明细全解析》", "备注": "软接帆布等主材另列"}, {"序号": "67", "专业分类": "暖通空调", "分项名称": "风管支吊架制作安装", "单位": "套", "安装费单价(元/全国基准)": "10", "价格性质": "市场综合报价", "数据来源": "今日头条《2026年暖通管道安装最新报价：30项明细全解析》", "备注": "型钢主材另列"}, {"序号": "68", "专业分类": "暖通空调", "分项名称": "风管清洗除尘", "单位": "m²", "安装费单价(元/全国基准)": "2", "价格性质": "市场综合报价", "数据来源": "今日头条《2026年暖通管道安装最新报价：30项明细全解析》", "备注": "清洗服务"}, {"序号": "69", "专业分类": "暖通空调", "分项名称": "静压箱安装（1.5m³）", "单位": "台", "安装费单价(元/全国基准)": "680", "价格性质": "市场综合报价", "数据来源": "今日头条《2026年暖通管道安装最新报价：30项明细全解析》", "备注": "静压箱主材另列"}, {"序号": "70", "专业分类": "暖通空调", "分项名称": "消声器安装（阻抗式）", "单位": "台", "安装费单价(元/全国基准)": "320", "价格性质": "市场综合报价", "数据来源": "今日头条《2026年暖通管道安装最新报价：30项明细全解析》", "备注": "消声器主材另列"}, {"序号": "71", "专业分类": "暖通空调", "分项名称": "空调水管道敷设焊接 DN50", "单位": "m", "安装费单价(元/全国基准)": "25", "价格性质": "市场综合报价", "数据来源": "今日头条《2026年暖通管道安装最新报价：30项明细全解析》", "备注": "管材主材另列"}, {"序号": "72", "专业分类": "暖通空调", "分项名称": "水管保温（玻璃棉40mm）", "单位": "m", "安装费单价(元/全国基准)": "12", "价格性质": "市场综合报价", "数据来源": "今日头条《2026年暖通管道安装最新报价：30项明细全解析》", "备注": "保温材料主材另列"}, {"序号": "73", "专业分类": "暖通空调", "分项名称": "空调冷凝水管安装 UPVC", "单位": "m", "安装费单价(元/全国基准)": "18", "价格性质": "市场综合报价", "数据来源": "今日头条《2026年暖通管道安装最新报价：30项明细全解析》", "备注": "管材主材另列"}, {"序号": "74", "专业分类": "暖通空调", "分项名称": "管道试压", "单位": "m", "安装费单价(元/全国基准)": "4", "价格性质": "市场综合报价", "数据来源": "今日头条《2026年暖通管道安装最新报价：30项明细全解析》", "备注": "试压服务"}, {"序号": "75", "专业分类": "暖通空调", "分项名称": "管道支架防腐处理", "单位": "m", "安装费单价(元/全国基准)": "5", "价格性质": "市场综合报价", "数据来源": "今日头条《2026年暖通管道安装最新报价：30项明细全解析》", "备注": "防腐材料另计"}, {"序号": "76", "专业分类": "暖通空调", "分项名称": "保温保护层（铝皮）", "单位": "m", "安装费单价(元/全国基准)": "15", "价格性质": "市场综合报价", "数据来源": "今日头条《2026年暖通管道安装最新报价：30项明细全解析》", "备注": "铝皮主材另列"}, {"序号": "77", "专业分类": "暖通空调", "分项名称": "风机盘管安装（吊顶式）", "单位": "台", "安装费单价(元/全国基准)": "850", "价格性质": "市场综合报价", "数据来源": "今日头条《2026年暖通管道安装最新报价：30项明细全解析》", "备注": "风机盘管主材另列"}, {"序号": "78", "专业分类": "暖通空调", "分项名称": "风口安装（方形散流器）", "单位": "个", "安装费单价(元/全国基准)": "25", "价格性质": "市场综合报价", "数据来源": "今日头条《2026年暖通管道安装最新报价：30项明细全解析》", "备注": "风口主材另列"}, {"序号": "79", "专业分类": "暖通空调", "分项名称": "电动二通阀安装", "单位": "个", "安装费单价(元/全国基准)": "165", "价格性质": "市场综合报价", "数据来源": "今日头条《2026年暖通管道安装最新报价：30项明细全解析》", "备注": "阀门主材另列"}, {"序号": "80", "专业分类": "暖通空调", "分项名称": "风阀执行器调试", "单位": "个", "安装费单价(元/全国基准)": "50", "价格性质": "市场综合报价", "数据来源": "今日头条《2026年暖通管道安装最新报价：30项明细全解析》", "备注": "执行器主材另列"}, {"序号": "81", "专业分类": "暖通空调", "分项名称": "新风机组安装（5000m³/h）", "单位": "台", "安装费单价(元/全国基准)": "1800", "价格性质": "市场综合报价", "数据来源": "今日头条《2026年暖通管道安装最新报价：30项明细全解析》", "备注": "机组主材另列"}, {"序号": "82", "专业分类": "暖通空调", "分项名称": "冷却塔安装（100吨）", "单位": "台", "安装费单价(元/全国基准)": "5500", "价格性质": "市场综合报价", "数据来源": "今日头条《2026年暖通管道安装最新报价：30项明细全解析》", "备注": "冷却塔主材另列"}, {"序号": "83", "专业分类": "暖通空调", "分项名称": "空调主机吊装（10匹）", "单位": "台", "安装费单价(元/全国基准)": "1600", "价格性质": "市场综合报价", "数据来源": "今日头条《2026年暖通管道安装最新报价：30项明细全解析》", "备注": "吊装机具费，主机主材另列"}, {"序号": "84", "专业分类": "暖通空调", "分项名称": "排烟风机安装（3000m³/h）", "单位": "台", "安装费单价(元/全国基准)": "850", "价格性质": "市场综合报价", "数据来源": "今日头条《2026年暖通管道安装最新报价：30项明细全解析》", "备注": "风机主材另列"}, {"序号": "85", "专业分类": "暖通空调", "分项名称": "膨胀水箱安装（2吨）", "单位": "台", "安装费单价(元/全国基准)": "1450", "价格性质": "市场综合报价", "数据来源": "今日头条《2026年暖通管道安装最新报价：30项明细全解析》", "备注": "水箱主材另列"}, {"序号": "86", "专业分类": "暖通空调", "分项名称": "分集水器安装（6回路）", "单位": "台", "安装费单价(元/全国基准)": "200", "价格性质": "市场综合报价", "数据来源": "今日头条《2026年暖通管道安装最新报价：30项明细全解析》", "备注": "分集水器主材另列"}, {"序号": "87", "专业分类": "暖通空调", "分项名称": "VRV多联机系统调试", "单位": "台", "安装费单价(元/全国基准)": "200", "价格性质": "市场综合报价", "数据来源": "今日头条《2026年暖通管道安装最新报价：30项明细全解析》", "备注": "调试服务"}, {"序号": "88", "专业分类": "暖通空调", "分项名称": "阀门安装 DN100法兰阀", "单位": "个", "安装费单价(元/全国基准)": "280", "价格性质": "市场综合报价", "数据来源": "今日头条《2026年暖通管道安装最新报价：30项明细全解析》", "备注": "阀门主材另列"}, {"序号": "89", "专业分类": "暖通空调", "分项名称": "地暖盘管铺设 PE-RT", "单位": "m", "安装费单价(元/全国基准)": "12", "价格性质": "市场综合报价", "数据来源": "今日头条《2026年暖通管道安装最新报价：30项明细全解析》", "备注": "盘管主材另列"}, {"序号": "90", "专业分类": "暖通空调", "分项名称": "空调控制系统布线", "单位": "m", "安装费单价(元/全国基准)": "15", "价格性质": "市场综合报价", "数据来源": "今日头条《2026年暖通管道安装最新报价：30项明细全解析》", "备注": "线缆等主材另列"}, {"序号": "91", "专业分类": "暖通空调", "分项名称": "系统整体调试（含平衡）", "单位": "m²", "安装费单价(元/全国基准)": "5", "价格性质": "市场综合报价", "数据来源": "今日头条《2026年暖通管道安装最新报价：30项明细全解析》", "备注": "调试服务"}, {"序号": "92", "专业分类": "暖通空调", "分项名称": "保温钉固定", "单位": "个", "安装费单价(元/全国基准)": "0.5", "价格性质": "市场综合报价", "数据来源": "今日头条《2026年暖通管道安装最新报价：30项明细全解析》", "备注": "保温钉主材另列"}, {"序号": "93", "专业分类": "暖通空调", "分项名称": "新风管道 PVC", "单位": "m", "安装费单价(元/全国基准)": "30", "价格性质": "市场综合报价", "数据来源": "舒逸99《2026新风系统安装费用明细》《2026新风管道/风管价格》", "备注": "管材主材另列"}, {"序号": "94", "专业分类": "暖通空调", "分项名称": "新风管道 PE波纹管", "单位": "m", "安装费单价(元/全国基准)": "22.5", "价格性质": "市场综合报价", "数据来源": "舒逸99《2026新风系统安装费用明细》《2026新风管道/风管价格》", "备注": "管材主材另列"}, {"序号": "95", "专业分类": "暖通空调", "分项名称": "螺旋风管（镀锌）", "单位": "m", "安装费单价(元/全国基准)": "45", "价格性质": "市场综合报价", "数据来源": "舒逸99《2026新风系统安装费用明细》《2026新风管道/风管价格》", "备注": "风管主材另列"}, {"序号": "96", "专业分类": "暖通空调", "分项名称": "保温风管", "单位": "m", "安装费单价(元/全国基准)": "60", "价格性质": "市场综合报价", "数据来源": "舒逸99《2026新风系统安装费用明细》《2026新风管道/风管价格》", "备注": "风管主材另列"}, {"序号": "97", "专业分类": "暖通空调", "分项名称": "打孔（墙体/梁）", "单位": "个", "安装费单价(元/全国基准)": "115", "价格性质": "市场综合报价", "数据来源": "舒逸99《2026新风系统安装费用明细》《2026新风管道/风管价格》", "备注": "承重墙水钻更贵"}, {"序号": "98", "专业分类": "暖通空调", "分项名称": "中央新风安装全套（100㎡，不含设备）", "单位": "套", "安装费单价(元/全国基准)": "7500", "价格性质": "市场综合报价", "数据来源": "舒逸99《2026新风系统安装费用明细》《2026新风管道/风管价格》", "备注": "含管道、吊装、打孔、风口、调试"}, {"序号": "99", "专业分类": "消防", "分项名称": "消火栓管道安装 DN100", "单位": "m", "安装费单价(元/全国基准)": "20", "价格性质": "市场劳务价", "数据来源": "北京消防改造网《2026年消防工程每平米造价全解析》", "备注": "管材管件主材另列"}, {"序号": "100", "专业分类": "消防", "分项名称": "消火栓管道安装 DN150", "单位": "m", "安装费单价(元/全国基准)": "30", "价格性质": "市场劳务价", "数据来源": "北京消防改造网《2026年消防工程每平米造价全解析》", "备注": "管材管件主材另列"}, {"序号": "101", "专业分类": "消防", "分项名称": "喷淋管道安装", "单位": "m", "安装费单价(元/全国基准)": "20", "价格性质": "市场劳务价", "数据来源": "北京消防改造网《2026年消防工程每平米造价全解析》", "备注": "管材管件主材另列，超1万㎡可降至约25元/m"}, {"序号": "102", "专业分类": "消防", "分项名称": "气体灭火无缝钢管安装", "单位": "m", "安装费单价(元/全国基准)": "47.5", "价格性质": "市场劳务价", "数据来源": "CSDN《消防安装包工报价单实战指南：清包劳务大包计价全解析》", "备注": "管材主材另列"}, {"序号": "103", "专业分类": "消防", "分项名称": "喷淋头安装（普通型）", "单位": "个", "安装费单价(元/全国基准)": "22.5", "价格性质": "市场劳务价", "数据来源": "CSDN《消防安装包工报价单实战指南：清包劳务大包计价全解析》", "备注": "喷头主材另列"}, {"序号": "104", "专业分类": "消防", "分项名称": "喷淋头上喷安装", "单位": "个", "安装费单价(元/全国基准)": "60", "价格性质": "市场劳务价", "数据来源": "知乎《消防喷淋、消火栓造价参考》", "备注": "喷头主材另列"}, {"序号": "105", "专业分类": "消防", "分项名称": "喷淋头下喷安装", "单位": "个", "安装费单价(元/全国基准)": "85", "价格性质": "市场劳务价", "数据来源": "知乎《消防喷淋、消火栓造价参考》", "备注": "喷头主材另列"}, {"序号": "106", "专业分类": "消防", "分项名称": "火灾报警点位综合（含管线敷设）", "单位": "点", "安装费单价(元/全国基准)": "67.5", "价格性质": "市场劳务价", "数据来源": "北京消防改造网《2026年消防工程每平米造价全解析》", "备注": "探测器等设备主材另列"}, {"序号": "107", "专业分类": "消防", "分项名称": "消防主机安装", "单位": "台", "安装费单价(元/全国基准)": "1250", "价格性质": "市场劳务价", "数据来源": "CSDN《消防安装包工报价单实战指南：清包劳务大包计价全解析》", "备注": "主机设备主材另列，联动调试配合另计"}, {"序号": "108", "专业分类": "消防", "分项名称": "消防广播喇叭安装", "单位": "个", "安装费单价(元/全国基准)": "37.5", "价格性质": "市场劳务价", "数据来源": "CSDN《消防安装包工报价单实战指南：清包劳务大包计价全解析》", "备注": "喇叭设备主材另列"}, {"序号": "109", "专业分类": "消防", "分项名称": "消防电话插孔安装", "单位": "个", "安装费单价(元/全国基准)": "30", "价格性质": "市场劳务价", "数据来源": "CSDN《消防安装包工报价单实战指南：清包劳务大包计价全解析》", "备注": "电话插孔主材另列"}, {"序号": "110", "专业分类": "消防", "分项名称": "消防电预埋", "单位": "m²", "安装费单价(元/全国基准)": "5", "价格性质": "市场劳务价", "数据来源": "北京消防改造网《2026年消防工程每平米造价全解析》", "备注": "按建筑面积，预埋盒管主材另列"}, {"序号": "111", "专业分类": "消防", "分项名称": "室外消火栓安装", "单位": "套", "安装费单价(元/全国基准)": "400", "价格性质": "市场劳务价", "数据来源": "北京消防改造网《2026年消防工程每平米造价全解析》", "备注": "消火栓主材另列"}, {"序号": "112", "专业分类": "消防", "分项名称": "消火栓箱安装（不含箱体设备）", "单位": "个", "安装费单价(元/全国基准)": "225", "价格性质": "市场劳务价", "数据来源": "北京消防改造网《2026年消防工程每平米造价全解析》", "备注": "箱体及栓带设备主材另列"}, {"序号": "113", "专业分类": "消防", "分项名称": "消火栓安装（综合）", "单位": "个", "安装费单价(元/全国基准)": "600", "价格性质": "市场劳务价", "数据来源": "知乎《消防喷淋、消火栓造价参考》", "备注": "箱体及设备主材另列，口径含综合"}, {"序号": "114", "专业分类": "消防", "分项名称": "减压阀组安装", "单位": "个", "安装费单价(元/全国基准)": "600", "价格性质": "市场劳务价", "数据来源": "北京消防改造网《2026年消防工程每平米造价全解析》", "备注": "阀组主材另列"}, {"序号": "115", "专业分类": "消防", "分项名称": "气瓶组安装（气体灭火）", "单位": "组", "安装费单价(元/全国基准)": "2250", "价格性质": "市场劳务价", "数据来源": "CSDN《消防安装包工报价单实战指南：清包劳务大包计价全解析》", "备注": "气瓶及系统设备主材另列，厂家调试另计"}, {"序号": "116", "专业分类": "消防", "分项名称": "消防清包（清包+辅材，按面积）", "单位": "m²", "安装费单价(元/全国基准)": "24", "价格性质": "市场劳务价", "数据来源": "知乎《消防喷淋、消火栓造价参考》", "备注": "含人工及辅材，主材全部另列"}, {"序号": "117", "专业分类": "弱电智能化", "分项名称": "综合布线（点位，1000点以下）", "单位": "点", "安装费单价(元/全国基准)": "85", "价格性质": "市场综合报价", "数据来源": "知乎《办公室网线布局多少钱？布网线人工费多少钱？》", "备注": "含模块、面板、机柜打线，线缆主材另列"}, {"序号": "118", "专业分类": "弱电智能化", "分项名称": "综合布线（点位，1000点以上）", "单位": "点", "安装费单价(元/全国基准)": "60", "价格性质": "市场综合报价", "数据来源": "知乎《办公室网线布局多少钱？布网线人工费多少钱？》", "备注": "同上，量大价低"}, {"序号": "119", "专业分类": "弱电智能化", "分项名称": "综合布线·明线（清工辅料）", "单位": "点", "安装费单价(元/全国基准)": "60", "价格性质": "市场综合报价", "数据来源": "知乎《办公室网线布局多少钱？布网线人工费多少钱？》", "备注": "人工+辅材，主材另列"}, {"序号": "120", "专业分类": "弱电智能化", "分项名称": "综合布线·暗线（清工辅料）", "单位": "点", "安装费单价(元/全国基准)": "100", "价格性质": "市场综合报价", "数据来源": "知乎《办公室网线布局多少钱？布网线人工费多少钱？》", "备注": "人工+辅材，主材另列"}, {"序号": "121", "专业分类": "弱电智能化", "分项名称": "网线敷设（不含端接）", "单位": "m", "安装费单价(元/全国基准)": "1.5", "价格性质": "市场综合报价", "数据来源": "知乎《办公室网线布局多少钱？布网线人工费多少钱？》", "备注": "线缆主材另列"}, {"序号": "122", "专业分类": "弱电智能化", "分项名称": "大对数电缆敷设", "单位": "m", "安装费单价(元/全国基准)": "4", "价格性质": "市场综合报价", "数据来源": "知乎《办公室网线布局多少钱？布网线人工费多少钱？》", "备注": "电缆主材另列"}, {"序号": "123", "专业分类": "弱电智能化", "分项名称": "光纤敷设（不含熔接）", "单位": "m", "安装费单价(元/全国基准)": "3", "价格性质": "市场综合报价", "数据来源": "知乎《办公室网线布局多少钱？布网线人工费多少钱？》", "备注": "光缆主材另列，熔接另计"}, {"序号": "124", "专业分类": "弱电智能化", "分项名称": "摄像机安装", "单位": "台", "安装费单价(元/全国基准)": "95", "价格性质": "市场劳务价", "数据来源": "知乎《监控安装费用如何报价？如何预防收费混乱》", "备注": "摄像头主材另列"}, {"序号": "125", "专业分类": "弱电智能化", "分项名称": "监控支架安装", "单位": "个", "安装费单价(元/全国基准)": "40", "价格性质": "市场劳务价", "数据来源": "知乎《监控安装费用如何报价？如何预防收费混乱》", "备注": "支架主材另列"}, {"序号": "126", "专业分类": "弱电智能化", "分项名称": "监控线缆敷设", "单位": "100m", "安装费单价(元/全国基准)": "225", "价格性质": "市场劳务价", "数据来源": "知乎《监控安装费用如何报价？如何预防收费混乱》", "备注": "线缆主材另列"}, {"序号": "127", "专业分类": "弱电智能化", "分项名称": "监控点位综合（小范围施工）", "单位": "点", "安装费单价(元/全国基准)": "350", "价格性质": "市场综合报价", "数据来源": "知乎《监控安装费用如何报价？如何预防收费混乱》", "备注": "含线缆辅材，设备主材另列"}, {"序号": "128", "专业分类": "弱电智能化", "分项名称": "监控点位综合（标准施工）", "单位": "点", "安装费单价(元/全国基准)": "400", "价格性质": "市场综合报价", "数据来源": "知乎《监控安装费用如何报价？如何预防收费混乱》", "备注": "含线缆辅材，设备主材另列"}, {"序号": "129", "专业分类": "弱电智能化", "分项名称": "监控点位综合（高难度）", "单位": "点", "安装费单价(元/全国基准)": "500", "价格性质": "市场综合报价", "数据来源": "知乎《监控安装费用如何报价？如何预防收费混乱》", "备注": "含线缆辅材，超高/复杂环境"}, {"序号": "130", "专业分类": "弱电智能化", "分项名称": "监控施工费（按设备费取费）", "单位": "%", "安装费单价(元/全国基准)": "22.5", "价格性质": "市场综合报价", "数据来源": "河南思贝思电子《监控安装费用怎么报价》", "备注": "按设备总价比例，大型项目比例更低"}, {"序号": "131", "专业分类": "弱电智能化", "分项名称": "监控施工费（按设备费取费）", "单位": "%", "安装费单价(元/全国基准)": "30", "价格性质": "市场综合报价", "数据来源": "知乎《监控安装费用如何报价？如何预防收费混乱》", "备注": "按设备总价比例，大型项目比例更低"}, {"序号": "132", "专业分类": "弱电智能化", "分项名称": "弱电布线（按面积）", "单位": "m²", "安装费单价(元/全国基准)": "15", "价格性质": "市场综合报价", "数据来源": "知乎《智能化弱电工程施工费如何报价？》", "备注": "含管线敷设，主材另列"}, {"序号": "133", "专业分类": "弱电智能化", "分项名称": "弱电设备安装费（按设备总价）", "单位": "%", "安装费单价(元/全国基准)": "12.5", "价格性质": "市场综合报价", "数据来源": "知乎《智能化弱电工程施工费如何报价？》", "备注": "综合布线等系统施工费取15%以上"}], "labor": [{"序号": "1", "地区": "北京", "工种/类别": "综合用工一类", "价格描述": "202~224", "中值(元/工日)": "213", "期次": "2026年6月", "数据来源": "北京市住建委《北京工程造价信息》2026年6月总第309期；2026年7月北京市建设工程人工市场价格信息", "口径备注": "含企业及个人社保公积金；清单2024计价口径"}, {"序号": "2", "地区": "天津", "工种/类别": "综合用工一类(管廊)", "价格描述": "214~302", "中值(元/工日)": "258", "期次": "2026年9月", "数据来源": "《京津冀城市地下综合管廊工程人工单价》(北京市住建委发布,2026年9月)", "口径备注": "管廊工程口径，含社保公积金；常规安装人工价待补"}, {"序号": "3", "地区": "河北", "工种/类别": "综合用工一类(管廊)", "价格描述": "157~189", "中值(元/工日)": "173", "期次": "2026年9月", "数据来源": "《京津冀城市地下综合管廊工程人工单价》(北京市住建委发布,2026年9月)", "口径备注": "管廊工程口径，含社保公积金；常规安装人工价待补"}, {"序号": "4", "地区": "上海", "工种/类别": "综合人工(安装,含规费)", "价格描述": "229~254", "中值(元/工日)": "241.5", "期次": "2026年6月", "数据来源": "上海市水务工程造价信息2026年6月第五期", "口径备注": "含规费口径；常规房建安装人工价以上海造价信息为准"}, {"序号": "5", "地区": "山东", "工种/类别": "综合工日", "价格描述": "152", "中值(元/工日)": "152", "期次": "2026年", "数据来源": "山东省/济南2026年建设工程人工价格信息（综合工日单价，含社保公积金）", "口径备注": "综合工日口径"}, {"序号": "6", "地区": "安徽", "工种/类别": "综合人工", "价格描述": "157.37", "中值(元/工日)": "157.37", "期次": "2026年第2季度", "数据来源": "安徽省马鞍山2026年第2季度建设工程人工价格信息", "口径备注": "综合人工口径"}, {"序号": "7", "地区": "吉林", "工种/类别": "安装定额综合工日", "价格描述": "160", "中值(元/工日)": "160", "期次": "2021年(现行)", "数据来源": "吉建函[2021]648号《关于调整我省计价定额人工综合工日单价和定额机械费的通知》", "口径备注": "安装工程定额综合工日单价，含社保"}, {"序号": "8", "地区": "新疆", "工种/类别": "安装工程综合人工", "价格描述": "115.69", "中值(元/工日)": "115.69", "期次": "2026年第2季度", "数据来源": "乌鲁木齐市2026年第二季度建设工程定额内市场人工单价信息(xjzj.com)", "口径备注": "安装工程综合人工单价"}, {"序号": "9", "地区": "湖北", "工种/类别": "技工", "价格描述": "160", "中值(元/工日)": "160", "期次": "2022年(现行)", "数据来源": "湖北省住建厅《关于调整我省现行建设工程计价依据定额人工单价的通知》(2018版定额)", "口径备注": "普工104/技工160/高级技工241元/工日，取技工"}, {"序号": "10", "地区": "四川", "工种/类别": "技工(通用安装)", "价格描述": "266", "中值(元/工日)": "266", "期次": "2025年7月起", "数据来源": "四川省某市2025年7月起对2020版计价定额人工费调整(雅安住建局)", "口径备注": "通用安装工程：普工179/技工266/高级技工287元/工日"}, {"序号": "11", "地区": "江苏", "工种/类别": "一般技工", "价格描述": "250", "中值(元/工日)": "250", "期次": "2026年(案例)", "数据来源": "江苏省2026版通用安装工程消耗量配套案例计价(服务新干线答疑)", "口径备注": "普工140/一般技工250/高级技工340元/工日，市场询价口径"}, {"序号": "12", "地区": "广东", "工种/类别": "电工/管工", "价格描述": "270~340", "中值(元/工日)": "305", "期次": "2026年8月", "数据来源": "广州市建设工程造价管理站《2026年8月建设工程劳务价格参考信息》(穗建造价[2026]75号)", "口径备注": "劳务日工资价：电工270~340、管工280~340、通风工270~320、电焊工300~360元/工日"}, {"序号": "13", "地区": "陕西", "工种/类别": "管工/电工/通风工", "价格描述": "300", "中值(元/工日)": "312.5", "期次": "2026年第2期", "数据来源": "宝鸡市建设工程造价服务中心《建筑动态与材料信息》2026年第2期", "口径备注": "工种人工成本：管工300/电工300/通风工300/电焊工350元/工日"}, {"序号": "14", "地区": "黑龙江", "工种/类别": "电焊工/通风工", "价格描述": "350~443", "中值(元/工日)": "386", "期次": "2026年", "数据来源": "黑龙江大庆/双鸭山建材市场信息价(祖国建材通/hlj.zgjct.com)", "口径备注": "综合建筑市场劳务人工费(含小型工具机械)：电焊工422~443、通风工350.2元/工日"}, {"序号": "15", "地区": "宁夏", "工种/类别": "管工/电工", "价格描述": "290~360", "中值(元/工日)": "325", "期次": "2026年第2期", "数据来源": "宁夏回族自治区建设工程造价管理站《宁夏工程造价》2026年第2期", "口径备注": "各工种人工市场参考价：管工/电工290~360、通风工280~400、电焊工315~384元/工日"}, {"序号": "16", "地区": "浙江", "工种/类别": "综合用工(一类/二类/三类)", "价格描述": "133~165", "中值(元/工日)": "147", "期次": "2026年8月", "数据来源": "嘉兴市建设工程人工市场信息价(《嘉兴造价管理》2026年第8期)", "口径备注": "一类133/二类144/三类165元/工日；工种价管工261/电工263/电焊工324"}, {"序号": "17", "地区": "青海", "工种/类别": "定额人工费单价", "价格描述": "107.86", "中值(元/工日)": "107.86", "期次": "现行", "数据来源": "青海省住建厅《关于调整青海省建设工程现行定额人工费单价的通知》", "口径备注": "含房建装饰、通用安装工程，综合工日口径"}, {"序号": "18", "地区": "内蒙古", "工种/类别": "管工/电工/通风工/电焊工", "价格描述": "管工300/电工300/通风工295/电焊工380", "中值(元/工日)": "300", "期次": "2026年", "数据来源": "乌海市住房和城乡建设局2026年建筑工种人工成本信息（zjw.wuhai.gov.cn）", "口径备注": "市场劳务日工资价，含社保；电焊工380、起重工315、金属制品安装工300元/工日"}, {"序号": "19", "地区": "辽宁", "工种/类别": "普工/技工", "价格描述": "普工40/技工55", "中值(元/工日)": "55", "期次": "2025年5月起", "数据来源": "辽宁省住建厅2024年《辽宁省建设工程计价依据》（2025年5月1日执行）", "口径备注": "定额基期工日单价，含社保公积金；偏低，对标定额"}, {"序号": "20", "地区": "福建", "工种/类别": "其他工程用工", "价格描述": "土石方59/装饰100/其他81", "中值(元/工日)": "81", "期次": "2014年1月起(现行)", "数据来源": "福建省住建厅闽建筑函〔2013〕92号《关于调整建设工程人工预算单价的通知》", "口径备注": "人工预算单价，安装工程归其他工程用工口径；另发布人工费指数调差"}, {"序号": "21", "地区": "江西", "工种/类别": "综合工日", "价格描述": "100", "中值(元/工日)": "100", "期次": "2020年12月20日起", "数据来源": "江西省2017版建设工程定额综合工日单价调整（建筑/安装/市政）", "口径备注": "综合工日口径，含社保，偏低，对标定额"}, {"序号": "22", "地区": "西藏", "工种/类别": "普工/一般技工/高级技工", "价格描述": "普工188.29/一般技工237.47/高级技工286.65", "中值(元/工日)": "237.47", "期次": "2016版预算定额(现行)", "数据来源": "西藏自治区住建厅《高原装配式建筑工程预算定额》总说明（2020年）", "口径备注": "定额人工工资标准，含海拔3650m降效系数；一般技工取中值"}, {"序号": "23", "地区": "甘肃", "工种/类别": "综合工日", "价格描述": "125", "中值(元/工日)": "125", "期次": "现行", "数据来源": "甘肃省建设工程造价管理总站《甘肃省房屋建筑及市政基础设施工程（建安费用）估算指标》", "口径备注": "估算指标综合工日单价，房建/市政口径，安装参照使用"}, {"序号": "24", "地区": "海南", "工种/类别": "建筑工人定额人工单价", "价格描述": "135", "中值(元/工日)": "135", "期次": "2021年11月15日起", "数据来源": "海南省建设标准定额站建筑工人定额人工单价调整公告", "口径备注": "含建筑、安装、市政、园林绿化等综合定额，由122.53调至135元/工日"}, {"序号": "25", "地区": "云南", "工种/类别": "公路工程人工工日单价", "价格描述": "一类101.54/二类90.18", "中值(元/工日)": "101.54", "期次": "2019年5月起", "数据来源": "云南省交通运输厅云交建设[2019]34号公路工程编制办法补充规定", "口径备注": "公路工程口径，非安装；安装绝对工日价待补，供参照"}, {"序号": "26", "地区": "重庆", "工种/类别": "水利定额人工工时换算", "价格描述": "工长96.96/高级工90.08/中级工76.72/初级工41.52", "中值(元/工日)": "76.72", "期次": "2026年第一期", "数据来源": "重庆市水利局渝水建〔2026〕3号水利工程人工费价格信息（元/工时×8换算）", "口径备注": "水利工程口径换算，非安装；安装绝对工日价待补，供参照"}, {"序号": "27", "地区": "广西", "工种/类别": "工种人工基准单价", "价格描述": "110~150", "中值(元/工日)": "130", "期次": "2024年", "数据来源": "广西2024建筑工程费用定额（工种分档，含安装工）", "口径备注": "工种基准单价区间，官方文件待核；另有桂建标〔2023〕7号系数调差"}], "coef": [{"序号": "1", "地区": "辽宁", "安装人工工日价中值(元/工日)": "55", "口径": "普工/技工", "相对全国基准修正系数": "0.3438", "计算说明": "55.00/160.00", "数据来源": "辽宁省住建厅2024年《辽宁省建设工程计价依据》（2025年5月1日执行）", "备注": "定额基期工日单价，含社保公积金；偏低，对标定额"}, {"序号": "2", "地区": "重庆", "安装人工工日价中值(元/工日)": "76.72", "口径": "水利定额人工工时换算", "相对全国基准修正系数": "0.4795", "计算说明": "76.72/160.00", "数据来源": "重庆市水利局渝水建〔2026〕3号水利工程人工费价格信息（元/工时×8换算）", "备注": "水利工程口径换算，非安装；安装绝对工日价待补，供参照"}, {"序号": "3", "地区": "福建", "安装人工工日价中值(元/工日)": "81", "口径": "其他工程用工", "相对全国基准修正系数": "0.5062", "计算说明": "81.00/160.00", "数据来源": "福建省住建厅闽建筑函〔2013〕92号《关于调整建设工程人工预算单价的通知》", "备注": "人工预算单价，安装工程归其他工程用工口径；另发布人工费指数调差"}, {"序号": "4", "地区": "江西", "安装人工工日价中值(元/工日)": "100", "口径": "综合工日", "相对全国基准修正系数": "0.625", "计算说明": "100.00/160.00", "数据来源": "江西省2017版建设工程定额综合工日单价调整（建筑/安装/市政）", "备注": "综合工日口径，含社保，偏低，对标定额"}, {"序号": "5", "地区": "云南", "安装人工工日价中值(元/工日)": "101.54", "口径": "公路工程人工工日单价", "相对全国基准修正系数": "0.6346", "计算说明": "101.54/160.00", "数据来源": "云南省交通运输厅云交建设[2019]34号公路工程编制办法补充规定", "备注": "公路工程口径，非安装；安装绝对工日价待补，供参照"}, {"序号": "6", "地区": "青海", "安装人工工日价中值(元/工日)": "107.86", "口径": "定额人工费单价", "相对全国基准修正系数": "0.6741", "计算说明": "107.86/160.00", "数据来源": "青海省住建厅《关于调整青海省建设工程现行定额人工费单价的通知》", "备注": "含房建装饰、通用安装工程，综合工日口径"}, {"序号": "7", "地区": "新疆", "安装人工工日价中值(元/工日)": "115.69", "口径": "安装工程综合人工", "相对全国基准修正系数": "0.7231", "计算说明": "115.69/160.00", "数据来源": "乌鲁木齐市2026年第二季度建设工程定额内市场人工单价信息(xjzj.com)", "备注": "安装工程综合人工单价"}, {"序号": "8", "地区": "甘肃", "安装人工工日价中值(元/工日)": "125", "口径": "综合工日", "相对全国基准修正系数": "0.7812", "计算说明": "125.00/160.00", "数据来源": "甘肃省建设工程造价管理总站《甘肃省房屋建筑及市政基础设施工程（建安费用）估算指标》", "备注": "估算指标综合工日单价，房建/市政口径，安装参照使用"}, {"序号": "9", "地区": "广西", "安装人工工日价中值(元/工日)": "130", "口径": "工种人工基准单价", "相对全国基准修正系数": "0.8125", "计算说明": "130.00/160.00", "数据来源": "广西2024建筑工程费用定额（工种分档，含安装工）", "备注": "工种基准单价区间，官方文件待核；另有桂建标〔2023〕7号系数调差"}, {"序号": "10", "地区": "海南", "安装人工工日价中值(元/工日)": "135", "口径": "建筑工人定额人工单价", "相对全国基准修正系数": "0.8438", "计算说明": "135.00/160.00", "数据来源": "海南省建设标准定额站建筑工人定额人工单价调整公告", "备注": "含建筑、安装、市政、园林绿化等综合定额，由122.53调至135元/工日"}, {"序号": "11", "地区": "浙江", "安装人工工日价中值(元/工日)": "147", "口径": "综合用工(一类/二类/三类)", "相对全国基准修正系数": "0.9187", "计算说明": "147.00/160.00", "数据来源": "嘉兴市建设工程人工市场信息价(《嘉兴造价管理》2026年第8期)", "备注": "一类133/二类144/三类165元/工日；工种价管工261/电工263/电焊工324"}, {"序号": "12", "地区": "山东", "安装人工工日价中值(元/工日)": "152", "口径": "综合工日", "相对全国基准修正系数": "0.95", "计算说明": "152.00/160.00", "数据来源": "山东省/济南2026年建设工程人工价格信息（综合工日单价，含社保公积金）", "备注": "综合工日口径"}, {"序号": "13", "地区": "安徽", "安装人工工日价中值(元/工日)": "157.37", "口径": "综合人工", "相对全国基准修正系数": "0.9836", "计算说明": "157.37/160.00", "数据来源": "安徽省马鞍山2026年第2季度建设工程人工价格信息", "备注": "综合人工口径"}, {"序号": "14", "地区": "吉林", "安装人工工日价中值(元/工日)": "160", "口径": "安装定额综合工日", "相对全国基准修正系数": "1", "计算说明": "160.00/160.00", "数据来源": "吉建函[2021]648号《关于调整我省计价定额人工综合工日单价和定额机械费的通知》", "备注": "安装工程定额综合工日单价，含社保"}, {"序号": "15", "地区": "湖北", "安装人工工日价中值(元/工日)": "160", "口径": "技工", "相对全国基准修正系数": "1", "计算说明": "160.00/160.00", "数据来源": "湖北省住建厅《关于调整我省现行建设工程计价依据定额人工单价的通知》(2018版定额)", "备注": "普工104/技工160/高级技工241元/工日，取技工"}, {"序号": "16", "地区": "河北", "安装人工工日价中值(元/工日)": "173", "口径": "综合用工一类(管廊)", "相对全国基准修正系数": "1.0813", "计算说明": "173.00/160.00", "数据来源": "《京津冀城市地下综合管廊工程人工单价》(北京市住建委发布,2026年9月)", "备注": "管廊工程口径，含社保公积金；常规安装人工价待补"}, {"序号": "17", "地区": "北京", "安装人工工日价中值(元/工日)": "213", "口径": "综合用工一类", "相对全国基准修正系数": "1.3313", "计算说明": "213.00/160.00", "数据来源": "北京市住建委《北京工程造价信息》2026年6月总第309期；2026年7月北京市建设工程人工市场价格信息", "备注": "含企业及个人社保公积金；清单2024计价口径"}, {"序号": "18", "地区": "西藏", "安装人工工日价中值(元/工日)": "237.47", "口径": "普工/一般技工/高级技工", "相对全国基准修正系数": "1.4842", "计算说明": "237.47/160.00", "数据来源": "西藏自治区住建厅《高原装配式建筑工程预算定额》总说明（2020年）", "备注": "定额人工工资标准，含海拔3650m降效系数；一般技工取中值"}, {"序号": "19", "地区": "上海", "安装人工工日价中值(元/工日)": "241.5", "口径": "综合人工(安装,含规费)", "相对全国基准修正系数": "1.5094", "计算说明": "241.50/160.00", "数据来源": "上海市水务工程造价信息2026年6月第五期", "备注": "含规费口径；常规房建安装人工价以上海造价信息为准"}, {"序号": "20", "地区": "江苏", "安装人工工日价中值(元/工日)": "250", "口径": "一般技工", "相对全国基准修正系数": "1.5625", "计算说明": "250.00/160.00", "数据来源": "江苏省2026版通用安装工程消耗量配套案例计价(服务新干线答疑)", "备注": "普工140/一般技工250/高级技工340元/工日，市场询价口径"}, {"序号": "21", "地区": "天津", "安装人工工日价中值(元/工日)": "258", "口径": "综合用工一类(管廊)", "相对全国基准修正系数": "1.6125", "计算说明": "258.00/160.00", "数据来源": "《京津冀城市地下综合管廊工程人工单价》(北京市住建委发布,2026年9月)", "备注": "管廊工程口径，含社保公积金；常规安装人工价待补"}, {"序号": "22", "地区": "四川", "安装人工工日价中值(元/工日)": "266", "口径": "技工(通用安装)", "相对全国基准修正系数": "1.6625", "计算说明": "266.00/160.00", "数据来源": "四川省某市2025年7月起对2020版计价定额人工费调整(雅安住建局)", "备注": "通用安装工程：普工179/技工266/高级技工287元/工日"}, {"序号": "23", "地区": "内蒙古", "安装人工工日价中值(元/工日)": "300", "口径": "管工/电工/通风工/电焊工", "相对全国基准修正系数": "1.875", "计算说明": "300.00/160.00", "数据来源": "乌海市住房和城乡建设局2026年建筑工种人工成本信息（zjw.wuhai.gov.cn）", "备注": "市场劳务日工资价，含社保；电焊工380、起重工315、金属制品安装工300元/工日"}, {"序号": "24", "地区": "广东", "安装人工工日价中值(元/工日)": "305", "口径": "电工/管工", "相对全国基准修正系数": "1.9062", "计算说明": "305.00/160.00", "数据来源": "广州市建设工程造价管理站《2026年8月建设工程劳务价格参考信息》(穗建造价[2026]75号)", "备注": "劳务日工资价：电工270~340、管工280~340、通风工270~320、电焊工300~360元/工日"}, {"序号": "25", "地区": "陕西", "安装人工工日价中值(元/工日)": "312.5", "口径": "管工/电工/通风工", "相对全国基准修正系数": "1.9531", "计算说明": "312.50/160.00", "数据来源": "宝鸡市建设工程造价服务中心《建筑动态与材料信息》2026年第2期", "备注": "工种人工成本：管工300/电工300/通风工300/电焊工350元/工日"}, {"序号": "26", "地区": "宁夏", "安装人工工日价中值(元/工日)": "325", "口径": "管工/电工", "相对全国基准修正系数": "2.0312", "计算说明": "325.00/160.00", "数据来源": "宁夏回族自治区建设工程造价管理站《宁夏工程造价》2026年第2期", "备注": "各工种人工市场参考价：管工/电工290~360、通风工280~400、电焊工315~384元/工日"}, {"序号": "27", "地区": "黑龙江", "安装人工工日价中值(元/工日)": "386", "口径": "电焊工/通风工", "相对全国基准修正系数": "2.4125", "计算说明": "386.00/160.00", "数据来源": "黑龙江大庆/双鸭山建材市场信息价(祖国建材通/hlj.zgjct.com)", "备注": "综合建筑市场劳务人工费(含小型工具机械)：电焊工422~443、通风工350.2元/工日"}, {"序号": "—", "地区": "全国基准", "安装人工工日价中值(元/工日)": "160", "口径": "各省中值的中位数", "相对全国基准修正系数": "1", "计算说明": "基准=1.00", "数据来源": "—", "备注": "全国基准人工工日价"}, {"序号": "—", "地区": "待补省份", "安装人工工日价中值(元/工日)": "—", "口径": "—", "相对全国基准修正系数": "待补", "计算说明": "—", "数据来源": "山西、河南、湖南、贵州", "备注": "仅见人工费指数/系数，未见公开绝对工日价，不编数"}], "sources": [{"序号": "官方造价信息", "来源类型": "北京市住建委《北京工程造价信息》2026年6月总第309期/2026年7月人工市场价格信息", "来源名称": "zjw.beijing.gov.cn", "链接/文号": "北京", "覆盖地区": "人工工日价", "用途": ""}, {"序号": "官方造价信息", "来源类型": "京津冀城市地下综合管廊工程人工单价(2026年9月)", "来源名称": "zjw.beijing.gov.cn", "链接/文号": "北京/天津/河北", "覆盖地区": "人工工日价", "用途": ""}, {"序号": "官方造价信息", "来源类型": "上海市水务工程造价信息2026年6月第五期", "来源名称": "swj.sh.gov.cn", "链接/文号": "上海", "覆盖地区": "人工工日价", "用途": ""}, {"序号": "官方造价信息", "来源类型": "山东省/济南2026年建设工程人工价格信息", "来源名称": "—", "链接/文号": "山东", "覆盖地区": "人工工日价", "用途": ""}, {"序号": "官方造价信息", "来源类型": "安徽省马鞍山2026年Q2建设工程人工价格信息", "来源名称": "—", "链接/文号": "安徽", "覆盖地区": "人工工日价", "用途": ""}, {"序号": "官方造价信息", "来源类型": "吉建函[2021]648号", "来源名称": "xxgk.jl.gov.cn", "链接/文号": "吉林", "覆盖地区": "人工工日价", "用途": ""}, {"序号": "官方造价信息", "来源类型": "乌鲁木齐市2026年Q2建设工程定额内市场人工单价信息", "来源名称": "xjzj.com", "链接/文号": "新疆", "覆盖地区": "人工工日价", "用途": ""}, {"序号": "官方造价信息", "来源类型": "湖北省住建厅2018版定额人工单价调整通知", "来源名称": "zjt.hubei.gov.cn", "链接/文号": "湖北", "覆盖地区": "人工工日价", "用途": ""}, {"序号": "官方造价信息", "来源类型": "四川省雅安2025年7月起2020版定额人工费调整", "来源名称": "zfhcxjsj.yaan.gov.cn", "链接/文号": "四川", "覆盖地区": "人工工日价", "用途": ""}, {"序号": "市场报价", "来源类型": "江苏省2026版通用安装工程消耗量配套案例(服务新干线)", "来源名称": "fwxgx.com", "链接/文号": "江苏", "覆盖地区": "人工工日价", "用途": ""}, {"序号": "官方造价信息", "来源类型": "广州市建设工程造价管理站2026年8月劳务价格参考信息(穗建造价[2026]75号)", "来源名称": "zfcj.gz.gov.cn", "链接/文号": "广东", "覆盖地区": "人工工日价", "用途": ""}, {"序号": "官方造价信息", "来源类型": "宝鸡市《建筑动态与材料信息》2026年第2期", "来源名称": "zjj.baoji.gov.cn", "链接/文号": "陕西", "覆盖地区": "人工工日价", "用途": ""}, {"序号": "市场报价", "来源类型": "黑龙江大庆/双鸭山建材市场信息价", "来源名称": "hlj.zgjct.com", "链接/文号": "黑龙江", "覆盖地区": "人工工日价", "用途": ""}, {"序号": "官方造价信息", "来源类型": "宁夏《宁夏工程造价》2026年第2期", "来源名称": "jst.nx.gov.cn", "链接/文号": "宁夏", "覆盖地区": "人工工日价", "用途": ""}, {"序号": "官方造价信息", "来源类型": "嘉兴市建设工程人工市场信息价(《嘉兴造价管理》2026年第8期)", "来源名称": "zjjxzjxh.cn", "链接/文号": "浙江", "覆盖地区": "人工工日价", "用途": ""}, {"序号": "官方造价信息", "来源类型": "青海省住建厅现行定额人工费单价调整通知", "来源名称": "qhjshyxx.com", "链接/文号": "青海", "覆盖地区": "人工工日价", "用途": ""}, {"序号": "官方造价信息", "来源类型": "乌海市住建局2026年建筑工种人工成本信息", "来源名称": "zjw.wuhai.gov.cn", "链接/文号": "内蒙古", "覆盖地区": "人工工日价", "用途": ""}, {"序号": "官方造价信息", "来源类型": "辽宁省住建厅2024年《辽宁省建设工程计价依据》", "来源名称": "zjt.ln.gov.cn", "链接/文号": "辽宁", "覆盖地区": "人工工日价", "用途": ""}, {"序号": "官方造价信息", "来源类型": "福建省住建厅闽建筑函〔2013〕92号", "来源名称": "zjt.fujian.gov.cn", "链接/文号": "福建", "覆盖地区": "人工工日价", "用途": ""}, {"序号": "官方造价信息", "来源类型": "江西省2017版定额综合工日单价调整", "来源名称": "—", "链接/文号": "江西", "覆盖地区": "人工工日价", "用途": ""}, {"序号": "官方造价信息", "来源类型": "西藏自治区住建厅《高原装配式建筑工程预算定额》总说明", "来源名称": "zjt.xizang.gov.cn", "链接/文号": "西藏", "覆盖地区": "人工工日价", "用途": ""}, {"序号": "官方造价信息", "来源类型": "甘肃省建安费用估算指标", "来源名称": "—", "链接/文号": "甘肃", "覆盖地区": "人工工日价", "用途": ""}, {"序号": "官方造价信息", "来源类型": "海南省建设标准定额站定额人工单价调整", "来源名称": "—", "链接/文号": "海南", "覆盖地区": "人工工日价", "用途": ""}, {"序号": "官方造价信息", "来源类型": "云南省交通运输厅云交建设[2019]34号", "来源名称": "—", "链接/文号": "云南", "覆盖地区": "人工工日价(参照)", "用途": ""}, {"序号": "官方造价信息", "来源类型": "重庆市水利局渝水建〔2026〕3号", "来源名称": "slj.cq.gov.cn", "链接/文号": "重庆", "覆盖地区": "人工工日价(参照)", "用途": ""}, {"序号": "官方造价信息", "来源类型": "广西2024建筑工程费用定额(工种基准单价区间)", "来源名称": "zjt.gxzf.gov.cn", "链接/文号": "广西", "覆盖地区": "人工工日价(参照)", "用途": ""}, {"序号": "市场劳务价", "来源类型": "今日头条·预结算一胡工《2024年配管、配线工程劳务报价汇总》", "来源名称": "今日头条", "链接/文号": "全国基准分项", "覆盖地区": "分项安装费", "用途": ""}], "notes": [{"常规机电安装安装费价格库（方案B：全国分项 + 分地区系数）": "编制目的"}, {"常规机电安装安装费价格库（方案B：全国分项 + 分地区系数）": "核心口径"}, {"常规机电安装安装费价格库（方案B：全国分项 + 分地区系数）": "主体结构"}, {"常规机电安装安装费价格库（方案B：全国分项 + 分地区系数）": "地区修正方法"}, {"常规机电安装安装费价格库（方案B：全国分项 + 分地区系数）": "重要提示"}, {"常规机电安装安装费价格库（方案B：全国分项 + 分地区系数）": "口径差异提示"}, {"常规机电安装安装费价格库（方案B：全国分项 + 分地区系数）": "无数据省份"}, {"常规机电安装安装费价格库（方案B：全国分项 + 分地区系数）": "数据来源"}, {"常规机电安装安装费价格库（方案B：全国分项 + 分地区系数）": "建库日期"}], "profOrder": ["电气", "给排水", "暖通空调", "消防", "弱电智能化"], "provList": ["上海", "云南", "内蒙古", "北京", "吉林", "四川", "天津", "宁夏", "安徽", "山东", "广东", "广西", "新疆", "江苏", "江西", "河北", "浙江", "海南", "湖北", "甘肃", "福建", "西藏", "辽宁", "重庆", "陕西", "青海", "黑龙江"], "regionCount": 3591}</script>
<script>
var DATA = JSON.parse(document.getElementById('dbdata').textContent);

/* ---- 统计 ---- */
document.getElementById('m-items').textContent = DATA.items.length + ' 项分项单价';
document.getElementById('m-prov').textContent = DATA.coef.length + ' 省工日价';
document.getElementById('m-src').textContent = DATA.sources.length + ' 条数据来源';

/* ---- 概览专业卡片 ---- */
(function(){
  var cnt = {};
  DATA.items.forEach(function(r){ var p = r['专业分类']||'其他'; cnt[p]=(cnt[p]||0)+1; });
  var html = '';
  DATA.profOrder.forEach(function(p){
    html += '<div class="stat"><div class="n">'+(cnt[p]||0)+'</div><div class="l">'+esc(p)+'</div></div>';
  });
  document.getElementById('prof-cards').innerHTML = html;
})();

function esc(s){
  return String(s==null?'':s).replace(/&/g,'&amp;').replace(/</g,'&lt;').replace(/>/g,'&gt;').replace(/"/g,'&quot;');
}

/* ---- Tab 切换（分地区明细懒加载） ---- */
var REGION = null, regionLoading = false;
var btns = document.querySelectorAll('nav button');
btns.forEach(function(b){
  b.addEventListener('click', function(){
    btns.forEach(function(x){x.classList.remove('active')});
    b.classList.add('active');
    document.querySelectorAll('.panel').forEach(function(p){p.classList.remove('active')});
    var panel = document.getElementById('tab-' + b.dataset.tab);
    panel.classList.add('active');
    if(b.dataset.tab === 'region' && !REGION && !regionLoading){ loadRegion(); }
  });
});

/* ---- 分项安装费 ---- */
document.getElementById('f-items').innerHTML = '<option value="">全部专业</option>' +
  DATA.profOrder.map(function(p){ return '<option value="'+esc(p)+'">'+esc(p)+'</option>'; }).join('');

function renderItems(){
  var q = document.getElementById('q-items').value.trim().toLowerCase();
  var f = document.getElementById('f-items').value;
  var out = '', n = 0;
  var colorMap = {'电气':'#2563eb','给排水':'#0d9488','暖通空调':'#d97706','消防':'#dc2626','弱电智能化':'#7c3aed'};
  DATA.items.forEach(function(r){
    var p = r['专业分类']||'';
    if(f && p.indexOf(f) < 0) return;
    if(q && (r['分项名称']+r['备注']+r['单位']).toLowerCase().indexOf(q) < 0) return;
    n++;
    var c = '';
    DATA.profOrder.forEach(function(k){ if(p.indexOf(k)===0) c = colorMap[k]; });
    out += '<tr><td class="num">'+esc(r['序号'])+'</td>'
      + '<td>'+(c?'<span class="badge" style="color:#fff;background:'+c+'">'+esc(p)+'</span>':esc(p))+'</td>'
      + '<td>'+esc(r['分项名称'])+'</td>'
      + '<td>'+esc(r['单位'])+'</td>'
      + '<td class="num">'+esc(r['安装费单价(元/全国基准)'])+'</td>'
      + '<td>'+esc(r['价格性质'])+'</td>'
      + '<td>'+esc(r['备注'])+'</td></tr>';
  });
  document.getElementById('tb-items').innerHTML = out || '<tr><td colspan="7" class="empty">无匹配条目</td></tr>';
  document.getElementById('c-items').textContent = '共 ' + n + ' 条';
}
document.getElementById('q-items').addEventListener('input', renderItems);
document.getElementById('f-items').addEventListener('change', renderItems);
renderItems();

/* ---- 各省工日价 ---- */
function renderLabor(){
  var q = document.getElementById('q-labor').value.trim().toLowerCase();
  var out = '', n = 0;
  DATA.labor.forEach(function(r){
    if(q && (r['地区']+r['工种/类别']+r['价格描述']+r['口径备注']+r['数据来源']).toLowerCase().indexOf(q) < 0) return;
    n++;
    out += '<tr><td class="num">'+esc(r['序号'])+'</td><td>'+esc(r['地区'])+'</td><td>'+esc(r['工种/类别'])+'</td>'
      + '<td>'+esc(r['价格描述'])+'</td>'
      + '<td class="num">'+esc(r['中值(元/工日)'])+'</td>'
      + '<td>'+esc(r['期次'])+'</td>'
      + '<td>'+esc(r['口径备注'])+'</td></tr>';
  });
  document.getElementById('tb-labor').innerHTML = out || '<tr><td colspan="7" class="empty">无匹配条目</td></tr>';
  document.getElementById('c-labor').textContent = '共 ' + n + ' 条';
}
document.getElementById('q-labor').addEventListener('input', renderLabor);
renderLabor();

/* ---- 地区系数 ---- */
function renderCoef(){
  var q = document.getElementById('q-coef').value.trim().toLowerCase();
  var out = '', n = 0;
  DATA.coef.forEach(function(r){
    if(q && (r['地区']+r['口径']+r['计算说明']+r['备注']).toLowerCase().indexOf(q) < 0) return;
    n++;
    out += '<tr><td class="num">'+esc(r['序号'])+'</td><td>'+esc(r['地区'])+'</td>'
      + '<td class="num">'+esc(r['安装人工工日价中值(元/工日)'])+'</td>'
      + '<td>'+esc(r['口径'])+'</td>'
      + '<td class="num">'+esc(r['相对全国基准修正系数']||'')+'</td>'
      + '<td>'+esc(r['计算说明'])+'</td>'
      + '<td>'+esc(r['备注'])+'</td></tr>';
  });
  document.getElementById('tb-coef').innerHTML = out || '<tr><td colspan="7" class="empty">无匹配条目</td></tr>';
  document.getElementById('c-coef').textContent = '共 ' + n + ' 条';
}
document.getElementById('q-coef').addEventListener('input', renderCoef);
renderCoef();

/* ---- 分地区明细：按需加载 ---- */
document.getElementById('f-region').innerHTML = '<option value="">全部地区</option>' +
  DATA.provList.map(function(p){ return '<option value="'+esc(p)+'">'+esc(p)+'</option>'; }).join('');

function loadRegion(){
  regionLoading = true;
  document.getElementById('tb-region').innerHTML = '<tr><td colspan="8" class="loading">正在加载 3591 行…</td></tr>';
  fetch('region.json', {cache:'force-cache'})
    .then(function(r){ if(!r.ok) throw new Error('HTTP '+r.status); return r.json(); })
    .then(function(d){ REGION = d; regionLoading = false; renderRegion(); })
    .catch(function(e){
      regionLoading = false;
      document.getElementById('tb-region').innerHTML =
        '<tr><td colspan="8" class="empty">加载失败：'+esc(e.message)+'（请刷新重试）</td></tr>';
    });
}

function renderRegion(){
  if(!REGION) return;
  var q = document.getElementById('q-region').value.trim().toLowerCase();
  var f = document.getElementById('f-region').value;
  var out = '', n = 0, max = 4000;
  REGION.forEach(function(r){
    if(f && r['地区'] !== f) return;
    if(q && (r['分项名称']+r['地区']+r['专业分类']).toLowerCase().indexOf(q) < 0) return;
    if(n >= max) return;
    n++;
    out += '<tr><td class="num">'+esc(r['序号'])+'</td><td>'+esc(r['地区'])+'</td>'
      + '<td>'+esc(r['专业分类'])+'</td><td>'+esc(r['分项名称'])+'</td><td>'+esc(r['单位'])+'</td>'
      + '<td class="num">'+esc(r['全国基准安装费(元)'])+'</td>'
      + '<td class="num">'+esc(r['地区修正系数'])+'</td>'
      + '<td class="num">'+esc(r['换算后安装费(元)'])+'</td></tr>';
  });
  if(REGION.length > max){
    out += '<tr><td colspan="8" class="empty">共 ' + REGION.length + ' 条，本页为前 ' + max + ' 条，可搜索定位</td></tr>';
  }
  document.getElementById('tb-region').innerHTML = out || '<tr><td colspan="8" class="empty">无匹配条目</td></tr>';
  document.getElementById('c-region').textContent = '匹配 ' + Math.min(n, max) + ' 条 / 总 ' + REGION.length + ' 条';
}
document.getElementById('q-region').addEventListener('input', renderRegion);
document.getElementById('f-region').addEventListener('change', renderRegion);

/* ---- 数据来源 ---- */
(function(){
  var out = '';
  DATA.sources.forEach(function(r){
    var link = r['链接/文号']||'';
    var isUrl = link.indexOf('http') === 0;
    var linkHtml = isUrl
      ? '<a class="src-link" href="'+esc(link)+'" target="_blank" rel="noopener">'+esc(link)+'</a>'
      : esc(link);
    out += '<tr><td class="num">'+esc(r['序号'])+'</td><td>'+esc(r['来源类型'])+'</td>'
      + '<td>'+esc(r['来源名称'])+'</td>'
      + '<td>'+linkHtml+'</td>'
      + '<td>'+esc(r['覆盖地区'])+'</td>'
      + '<td>'+esc(r['用途'])+'</td></tr>';
  });
  document.getElementById('tb-sources').innerHTML = out || '<tr><td colspan="6" class="empty">无数据</td></tr>';
})();
</script>
</body>
</html>
